---
ลำดับ: 2 จาก 12
slug: fire-protection-building-law
url: /articles/fire-protection-building-law
title: "อาคาร 7 ประเภทที่กฎกระทรวงกำหนดให้กันไฟโครงสร้างเหล็ก"
description: "กฎกระทรวงตาม พ.ร.บ. ควบคุมอาคาร พ.ศ. 2522 กำหนดให้อาคาร 7 ประเภทมีโครงสร้างหลักทนไฟตามอัตราที่กำหนด โรงงานและคลังสินค้าส่วนใหญ่เข้าข่ายจากเกณฑ์พื้นที่เกิน 1,000 ตร.ม."
keyword_หลัก: "กฎกระทรวง ทนไฟ"
keyword_รอง: ["กฎหมายสีกันไฟ", "อาคารที่ต้องกันไฟโครงสร้างเหล็ก", "อัตราการทนไฟ โครงสร้างหลัก", "พ.ร.บ. ควบคุมอาคาร ทนไฟ"]
หมวด: "มาตรฐาน & กฎหมาย"
เวลาอ่าน: "7 นาที"
ผู้เขียน: "รอชื่อวิศวกรและเลขทะเบียนจากลูกค้า"
voice: "content/articles/VOICE-GUIDE.md"
สถานะ: "ดราฟต์ รอวิศวกรลูกค้ายืนยันข้อกฎหมายก่อนขึ้นเว็บ (10 ก.ย. 2569)"

แหล่งข้อเท็จจริงที่ใช้ (ทั้งหมดเป็นสิ่งที่เว็บลูกค้าเผยแพร่อยู่แล้ว):
  - /neocoat ส่วนคำถามที่พบบ่อย: รายชื่ออาคารที่เข้าข่าย, เกณฑ์ 1,000 ตร.ม., สำนักงาน 3 ชั้น
  - /services/fireproof-certification: กฎกระทรวง ฉบับที่ 48 และ 60
  - /standards: ข้อ 30 โครงสร้างหลักต้องเป็นวัสดุไม่ติดไฟ, มาตรฐานทดสอบ มยผ. 8208 / ASTM E119 / BS 476 Part 8 / ISO 1182
  - /standards และบทความ "สีกันไฟคืออะไร": เหล็กที่ 500–550°C สูญเสียกำลังรับน้ำหนักเกินครึ่ง
  - บทความ "สีกันไฟทนไฟได้กี่ชั่วโมง": ตารางแนวทาง 1/2/3 ชั่วโมงตามประเภทอาคาร
  - /standards: ผลทดสอบ FSRG 2019 (ISO 834, Hp/A 89–180) และจุฬาฯ 2008 (ASTM E119, 1:04 ชม. ที่ 1,186 µm)
  - โค้ดหน้า /neocoat ระบุว่าผลทดสอบในมือรองรับ 1 ชม. (ASTM E119) และ 2 ชม. (ISO 834) ส่วน 3 ชม. เป็นการออกแบบความหนา + วุฒิวิศวกรรับรอง

การแบ่งหน้าที่กับบทเดิม (กัน cannibalization):
  - บทนี้เป็นเจ้าของ "อาคารไหนเข้าข่าย และกฎหมายกำหนดอะไร"
  - บทเดิม "สีกันไฟทนไฟได้กี่ชั่วโมง" เป็นเจ้าของ "เลือกกี่ชั่วโมง, Hp/A, ตรวจรับอย่างไร" บทนี้ลิงก์ไปแทนการอธิบายซ้ำ

ลิงก์ภายใน:
  - /articles/fire-rating-hours
  - /articles/what-is-fireproof-paint
  - /articles/fireproof-paint-price
  - /standards
  - /services/fireproof-certification
  - /services/fireproof-supervision
  - /product/neocoat-intumescent-paint-s

รูปที่ต้องเจน (4 รูป):
  - ปก 1600×840 · ภายในคลังสินค้าโครงสร้างเหล็กขนาดใหญ่ มองจากพื้นขึ้นไปเห็นโครงหลังคา
    ไฟล์: fire-protection-building-law-cover.webp
    alt: ภายในคลังสินค้าที่ใช้โครงสร้างเหล็ก มองเห็นเสาและโครงหลังคาเหล็ก
  - ในเนื้อหา 1200×675 · แผนภาพเปรียบเทียบเหล็กที่อุณหภูมิห้องกับที่ 550°C แสดงกำลังรับน้ำหนักที่ลดลงครึ่งหนึ่ง
    ไฟล์: steel-strength-loss-550c.webp
    alt: แผนภาพแสดงกำลังรับน้ำหนักของเหล็กที่ลดลงเหลือครึ่งเมื่ออุณหภูมิถึง 550 องศาเซลเซียส
  - ในเนื้อหา 1200×675 · โต๊ะทำงานวิศวกร มีแบบโครงสร้าง ใบรับรองผลทดสอบ และเครื่องคิดเลข
    ไฟล์: fire-rating-documents-desk.webp
    alt: เอกสารรับรองผลทดสอบทนไฟและแบบโครงสร้างเหล็กบนโต๊ะวิศวกร
  - og 1200×630 · ครอปจากรูปปก
    ไฟล์: fire-protection-building-law-og.webp

ต้องให้วิศวกรลูกค้ายืนยันก่อนขึ้นเว็บ:
  - เลขฉบับกฎกระทรวง: หน้า /services/fireproof-certification ของลูกค้าระบุ "ฉบับที่ 48 และ 60"
    บทนี้ใช้ตามนั้น แต่หน้าสินค้าและ /neocoat ใช้คำว่า "กฎกระทรวงฉบับปี 2566" ซึ่งไม่ตรงกัน
    ต้องให้วิศวกรยืนยันว่าหมายถึงฉบับไหน แล้วแก้ให้ตรงกันทั้งเว็บ
  - ตารางอัตราทนไฟตามตำแหน่งชั้น: หน้า /neocoat เขียนว่า "ดูตามตำแหน่งชั้นในตารางด้านบน"
    แต่ในหน้านั้นไม่มีตารางอยู่จริง ถ้าลูกค้าให้ตารางจริงมา ให้แทนตารางแนวทางในบทนี้
    และแก้หน้า /neocoat ด้วย
  - ถ้อยคำเรื่อง 3 ชั่วโมง: บทนี้เขียนตามความจริงในโค้ด คือทดสอบจริง 1 และ 2 ชั่วโมง
    ส่วน 3 ชั่วโมงได้จากการออกแบบความหนาและวุฒิวิศวกรรับรอง ให้ลูกค้ายืนยันว่าพอใจกับถ้อยคำนี้
  - ชื่อวิศวกร + เลขทะเบียน สำหรับ byline
---

# อาคาร 7 ประเภทที่กฎกระทรวงกำหนดให้กันไฟโครงสร้างเหล็ก

กฎกระทรวงที่ออกตาม พ.ร.บ. ควบคุมอาคาร พ.ศ. 2522 กำหนดให้อาคาร 7 ประเภทมีโครงสร้างหลักที่ทนไฟได้ตามอัตราที่กำหนด ได้แก่ คลังสินค้า โรงมหรสพ โรงแรม อาคารชุด สถานพยาบาล อาคารที่มีพื้นที่รวมเกิน 1,000 ตร.ม. และสำนักงานสูงตั้งแต่ 3 ชั้นที่มีพื้นที่รวมเกิน 1,000 ตร.ม. โรงงานและคลังสินค้าส่วนใหญ่เข้าข่ายจากเกณฑ์พื้นที่ แม้จะเป็นอาคารชั้นเดียว

เจ้าของโรงงานจำนวนมากทราบว่ามีข้อกำหนดเรื่องทนไฟ แต่ไม่แน่ใจว่าอาคารของตนเข้าข่ายหรือไม่ และเข้าข่ายจากเกณฑ์ข้อไหน บทความนี้แยกให้เห็นว่ากฎหมายกำหนดอะไรไว้บ้าง และโครงสร้างเหล็กต้องทำอะไรเพิ่มเพื่อให้ผ่าน ส่วนการเลือกจำนวนชั่วโมงและวิธีตรวจรับ อ่านต่อได้ที่บทความ[สีกันไฟทนไฟได้กี่ชั่วโมง เลือกอย่างไรให้ผ่านกฎหมาย](/articles/fire-rating-hours)

## อาคารที่เข้าข่ายตามกฎกระทรวง

กฎกระทรวงระบุอาคาร 7 ประเภทที่ต้องมีโครงสร้างหลักทนไฟ แบ่งเป็นสองกลุ่ม 5 ประเภทแรกระบุตามการใช้งาน อีก 2 ประเภทระบุตามขนาด อาคารหนึ่งหลังเข้าข่ายจากเกณฑ์ใดเกณฑ์หนึ่งก็เพียงพอ

| เกณฑ์ | อาคารที่เข้าข่าย | ตัวอย่างที่พบบ่อยในงานอุตสาหกรรม |
|---|---|---|
| ตามการใช้งาน | คลังสินค้า | คลังเก็บวัตถุดิบ คลังสินค้าสำเร็จรูป ศูนย์กระจายสินค้า |
| ตามการใช้งาน | โรงมหรสพ | หอประชุมขนาดใหญ่ในนิคม |
| ตามการใช้งาน | โรงแรม | ที่พักพนักงานที่จดทะเบียนเป็นโรงแรม |
| ตามการใช้งาน | อาคารชุด | คอนโดสวัสดิการพนักงาน |
| ตามการใช้งาน | สถานพยาบาล | โรงพยาบาลในนิคมอุตสาหกรรม |
| ตามขนาด | อาคารที่มีพื้นที่รวมทุกชั้น หรือชั้นใดชั้นหนึ่ง ในหลังเดียวกันเกิน 1,000 ตร.ม. | โรงงานผลิต โรงประกอบ อาคารเก็บเครื่องจักร |
| ตามขนาด | สำนักงานสูงตั้งแต่ 3 ชั้นขึ้นไป และพื้นที่รวมเกิน 1,000 ตร.ม. | อาคารสำนักงานหน้าโรงงาน |

เกณฑ์ที่ทำให้โรงงานส่วนใหญ่เข้าข่ายคือพื้นที่ 1,000 ตร.ม. โรงงานชั้นเดียวขนาด 40 × 30 เมตร มีพื้นที่ 1,200 ตร.ม. ถือว่าเกินเกณฑ์แล้ว โดยไม่เกี่ยวกับความสูงหรือจำนวนชั้น

## ข้อ 30 กำหนดสองเรื่องที่มักถูกเข้าใจว่าเป็นเรื่องเดียว

ข้อ 30 ของกฎกระทรวงกำหนดให้โครงสร้างหลักของอาคารในข่ายก่อสร้างด้วยวัสดุไม่ติดไฟ ได้แก่ เหล็กโครงสร้างรูปพรรณ คอนกรีต คอนกรีตเสริมเหล็ก คอนกรีตอัดแรง หรือวัสดุอื่นที่ผ่านการทดสอบการไม่ติดไฟตาม มยผ. 8208 ของกรมโยธาธิการและผังเมือง ASTM E119 BS 476 Part 8 หรือ ISO 1182

ข้อกำหนดเรื่อง "วัสดุไม่ติดไฟ" กับ "อัตราการทนไฟ" เป็นคนละเรื่องกัน เหล็กรูปพรรณผ่านเรื่องแรกได้ทันทีเพราะไม่ลุกไหม้ แต่เมื่ออุณหภูมิเหล็กแตะ 500–550°C กำลังรับน้ำหนักจะเหลือไม่ถึงครึ่ง คาน เสา หรือโครงถักเริ่มโก่งตัวได้ก่อนที่ไฟจะลามทั่วอาคาร โครงสร้างเหล็กเปล่าจึงไม่ผ่านเรื่องที่สองด้วยตัวเอง

การกันไฟโครงสร้างเหล็กจึงเป็นการเติมชั้นป้องกันเพื่อหน่วงไม่ให้เหล็กร้อนถึงจุดนั้นภายในเวลาที่กำหนด วิธีที่ใช้ทั่วไปมีสีกันไฟชนิดขยายตัว ซีเมนต์พ่นกันไฟ และผ้าหรือแผ่นกันไฟ หลักการทำงานของแต่ละแบบอ่านได้ที่บทความ[สีกันไฟคืออะไร ทำงานอย่างไร](/articles/what-is-fireproof-paint)

## อัตราทนไฟที่ต้องใช้ขึ้นกับประเภทอาคารและตำแหน่งชั้น

กฎกระทรวงกำหนดอัตราการทนไฟของโครงสร้างหลักเป็นชั่วโมง โดยแยกตามประเภทอาคารและตำแหน่งของโครงสร้างในอาคาร ค่าที่ใช้ทั่วไปอยู่ในช่วง 1 ถึง 3 ชั่วโมง

| กลุ่มอาคาร | อัตราทนไฟโครงสร้างหลักที่พบทั่วไป |
|---|---|
| อาคารทั่วไป อาคารเตี้ย | 1 ชั่วโมง |
| อาคารขนาดกลาง อาคารสาธารณะ | 2 ชั่วโมง |
| อาคารสูง อาคารขนาดใหญ่พิเศษ | 3 ชั่วโมง |

ตารางนี้เป็นแนวทางเบื้องต้นสำหรับประเมินงบประมาณ อัตราที่ต้องใช้จริงในแต่ละโครงการต้องยึดตามกฎกระทรวงฉบับล่าสุดและแบบที่วิศวกรผู้ออกแบบกำหนด เพราะโครงสร้างต่างตำแหน่งในอาคารเดียวกันอาจต้องการอัตราต่างกัน

อัตราทนไฟที่ต่างกัน 1 ชั่วโมง มีผลต่อความหนาสีกันไฟและงบประมาณโดยตรง งาน 3 ชั่วโมงอาจใช้สีมากกว่างาน 1 ชั่วโมงถึงสามเท่าบนพื้นที่เท่ากัน รายละเอียดการคิดต้นทุนอยู่ที่บทความ[ราคาสีกันไฟต่อตารางเมตร](/articles/fireproof-paint-price)

## สามความเข้าใจผิดที่ทำให้งานไม่ผ่านการตรวจ

**โรงงานชั้นเดียวไม่เข้าข่าย** เกณฑ์พื้นที่ 1,000 ตร.ม. นับพื้นที่รวมทุกชั้น หรือชั้นใดชั้นหนึ่งในหลังเดียวกัน โรงงานชั้นเดียวที่มีพื้นที่เกิน 1,000 ตร.ม. เข้าข่ายเช่นเดียวกับอาคารหลายชั้น

**เหล็กไม่ติดไฟ ไม่ต้องกันไฟ** เหล็กผ่านข้อกำหนดวัสดุไม่ติดไฟ แต่ไม่ผ่านอัตราการทนไฟด้วยตัวเอง เพราะสูญเสียกำลังรับน้ำหนักเกินครึ่งที่ 500–550°C ทั้งสองข้อกำหนดต้องผ่านพร้อมกัน

**ทาสีกันไฟแล้วถือว่าผ่าน** ผู้ตรวจดูจากเอกสาร ได้แก่ ใบรับรองผลทดสอบตาม ISO 834 หรือ ASTM E119 ที่ระบุชั่วโมง ค่าความหนาฟิล์มแห้งที่วัดได้จริงหน้างาน และเอกสารรับรองจากวิศวกร งานที่ทาถูกต้องแต่ไม่มีเอกสารสามชุดนี้ ยังต้องหาเอกสารย้อนหลัง ซึ่งทำได้ยากเมื่อทาทับไปแล้ว

## ผลทดสอบของ Neocoat เทียบกับอัตราที่กฎหมายกำหนด

[สีกันไฟ Neocoat](/product/neocoat-intumescent-paint-s) มีผลทดสอบตามสองมาตรฐานที่กฎกระทรวงยอมรับ ผลทดสอบตาม ASTM E119 จากศูนย์วิจัยเพื่อความปลอดภัยจากอัคคีภัย จุฬาลงกรณ์มหาวิทยาลัย ปี 2008 ทนไฟได้ 1 ชั่วโมง 4 นาทีที่ความหนาฟิล์มแห้ง 1,186 ไมครอน และผลทดสอบตาม ISO 834 จาก FSRG ประเทศมาเลเซีย ปี 2019 บนเสาเหล็ก 5 หน้าตัดในช่วง Hp/A 89–180 รองรับอัตรา 2 ชั่วโมง

สำหรับงานที่ต้องการ 3 ชั่วโมง ทำได้โดยเพิ่มความหนาฟิล์มตามค่า Hp/A ของหน้าตัดที่ใช้จริง แล้วให้วุฒิวิศวกรโยธาคำนวณและลงนามรับรองระบบ อัตรานี้จึงมาจากการออกแบบเฉพาะโครงการ ไม่ใช่ตัวเลขที่พิมพ์ไว้บนถัง ผู้รับเหมาควรถามผู้ขายทุกรายว่าตัวเลขชั่วโมงที่เสนอมาอ้างอิงจากผลทดสอบตรงหรือจากการออกแบบ

โรงงานผู้ผลิต Unique Products (Thailand) ได้รับการรับรอง ISO 9001:2015 ครอบคลุมการผลิตสีกันไฟชนิดขยายตัวโดยตรง ผลทดสอบฉบับสรุปดาวน์โหลดได้ที่หน้า[มาตรฐานและการรับรอง](/standards) ฉบับเต็มขอได้จากฝ่ายขาย

## ลำดับงานสำหรับโครงการที่เข้าข่าย

งานกันไฟโครงสร้างเหล็กที่ผ่านการตรวจรับมี 4 ขั้นตามลำดับ ข้ามขั้นใดขั้นหนึ่งมักต้องกลับมาแก้ที่หน้างานซึ่งมีต้นทุนสูงกว่าทำให้ถูกตั้งแต่แรก

1. **ตรวจเกณฑ์ที่เข้าข่าย** จากประเภทการใช้งานและพื้นที่รวม เทียบกับใบอนุญาตก่อสร้างที่มี
2. **กำหนดอัตราทนไฟของแต่ละตำแหน่งโครงสร้าง** ตามกฎกระทรวงและแบบของวิศวกรผู้ออกแบบ
3. **คำนวณความหนาฟิล์มจากค่า Hp/A ของหน้าตัดจริง** โดยวุฒิวิศวกรโยธา และเลือกสูตรสีให้ตรงสภาพหน้างาน
4. **ควบคุมงานทาและวัดความหนาฟิล์มแห้ง** เก็บผลการวัดเป็นหลักฐาน แล้วออกเอกสารรับรองส่งมอบพร้อมใบรับรองผลทดสอบ

ขั้นที่ 3 และ 4 คือส่วนที่ต้องมีวิศวกรที่มีใบอนุญาตลงนาม โครงการที่ไม่มีวิศวกรประจำใช้บริการ[รับรองงานสีกันไฟ](/services/fireproof-certification)และ[ควบคุมงานสีกันไฟ](/services/fireproof-supervision)แยกตามขั้นได้

## คำถามที่พบบ่อย

**โรงงานที่สร้างมานานแล้ว ต้องกันไฟโครงสร้างย้อนหลังหรือไม่**

ขึ้นกับว่าอาคารได้รับอนุญาตภายใต้กฎกระทรวงฉบับใด และมีการดัดแปลงหรือเปลี่ยนการใช้งานหลังจากนั้นหรือไม่ กรณีนี้ควรให้วิศวกรตรวจสอบใบอนุญาตก่อสร้างเดิมเทียบกับสภาพปัจจุบันก่อน ทีมวิศวกรของเราให้บริการ[ตรวจรับรองอาคารและโรงงาน](/services/fireproof-certification)สำหรับกรณีนี้

**อาคารเก็บเครื่องจักรที่ไม่มีคนทำงานประจำ เข้าข่ายหรือไม่**

ถ้าพื้นที่รวมเกิน 1,000 ตร.ม. เข้าข่ายจากเกณฑ์ขนาด กฎกระทรวงระบุเกณฑ์นี้ที่พื้นที่ ไม่ได้ระบุที่จำนวนผู้ใช้อาคาร

**ส่วนไหนของอาคารที่เป็นโครงสร้างหลักตามข้อกำหนด**

ส่วนที่รับน้ำหนักของอาคาร เช่น เสา คาน โครงถักหลังคา และพื้น ส่วนที่ไม่รับน้ำหนัก เช่น แปหรือโครงคร่าวผนัง โดยทั่วไปไม่นับ แต่ขอบเขตที่แน่นอนควรยึดตามแบบที่วิศวกรผู้ออกแบบระบุ

**ใครเป็นผู้ลงนามรับรองว่าโครงสร้างทนไฟได้ตามอัตรา**

วุฒิวิศวกรโยธา เป็นผู้คำนวณความหนาที่ต้องใช้ตามค่า Hp/A ของหน้าตัดจริง และลงนามในเอกสารรับรอง ระหว่างทาต้องมีการควบคุมงานและวัดความหนาฟิล์มแห้งเก็บไว้เป็นหลักฐาน ดูรายละเอียดที่บริการ[ควบคุมงานสีกันไฟ](/services/fireproof-supervision)

## ขั้นตอนถัดไป

โครงการที่ยังไม่แน่ใจว่าเข้าข่ายหรือไม่ ส่งประเภทการใช้งาน จำนวนชั้น และพื้นที่รวมของอาคารมาที่ทีมวิศวกร พร้อมใบอนุญาตก่อสร้างถ้ามี ทีมจะตรวจเกณฑ์ที่เข้าข่าย ระบุอัตราทนไฟที่ต้องใช้ตามตำแหน่งโครงสร้าง และเสนอแนวทางกลับภายใน 24 ชั่วโมง โทร 086-339-4682 หรือแอด LINE
