<p style="margin:0 0 22px;font-size:18px;line-height:1.9;color:#2b382f;font-weight:500">กฎกระทรวงที่ออกตาม พ.ร.บ. ควบคุมอาคาร พ.ศ. 2522 กำหนดให้อาคาร 7 ประเภทมีโครงสร้างหลักที่ทนไฟได้ตามอัตราที่กำหนด ได้แก่ คลังสินค้า โรงมหรสพ โรงแรม อาคารชุด สถานพยาบาล อาคารที่มีพื้นที่รวมเกิน 1,000 ตร.ม. และสำนักงานสูงตั้งแต่ 3 ชั้นที่มีพื้นที่รวมเกิน 1,000 ตร.ม. โรงงานและคลังสินค้าส่วนใหญ่เข้าข่ายจากเกณฑ์พื้นที่ แม้จะเป็นอาคารชั้นเดียว</p>

<p style="margin:0 0 18px;font-size:16.5px;line-height:1.95;color:#3a4a41">เจ้าของโรงงานจำนวนมากทราบว่ามีข้อกำหนดเรื่องทนไฟ แต่ไม่แน่ใจว่าอาคารของตนเข้าข่ายหรือไม่ และเข้าข่ายจากเกณฑ์ข้อไหน บทความนี้แยกให้เห็นว่ากฎหมายกำหนดอะไรไว้บ้าง และโครงสร้างเหล็กต้องทำอะไรเพิ่มเพื่อให้ผ่าน ส่วนการเลือกจำนวนชั่วโมงและวิธีตรวจรับ อ่านต่อได้ที่บทความ<a href="/articles/fire-rating-hours" style="color:#018438;font-weight:600">สีกันไฟทนไฟได้กี่ชั่วโมง เลือกอย่างไรให้ผ่านกฎหมาย</a></p>

<h2 style="font-size:23px;font-weight:700;margin:36px 0 14px;color:#0e1a14;letter-spacing:-.2px">อาคารที่เข้าข่ายตามกฎกระทรวง</h2>

<p style="margin:0 0 18px;font-size:16.5px;line-height:1.95;color:#3a4a41">กฎกระทรวงระบุอาคาร 7 ประเภทที่ต้องมีโครงสร้างหลักทนไฟ แบ่งเป็นสองกลุ่ม 5 ประเภทแรกระบุตามการใช้งาน อีก 2 ประเภทระบุตามขนาด อาคารหนึ่งหลังเข้าข่ายจากเกณฑ์ใดเกณฑ์หนึ่งก็เพียงพอ</p>

<div style="overflow-x:auto;margin:22px 0 24px"><table style="border-collapse:collapse;width:100%;min-width:520px;font-size:15px;border:1px solid #e7eae4;border-radius:14px;overflow:hidden">
  <thead><tr style="background:#f0f7f2"><th style="text-align:left;padding:12px 16px;font-size:13px;font-weight:600;color:#4a584f;border-bottom:1px solid #e7eae4">เกณฑ์</th><th style="text-align:left;padding:12px 16px;font-size:13px;font-weight:600;color:#4a584f;border-bottom:1px solid #e7eae4">อาคารที่เข้าข่าย</th><th style="text-align:left;padding:12px 16px;font-size:13px;font-weight:600;color:#4a584f;border-bottom:1px solid #e7eae4">ตัวอย่างที่พบบ่อยในงานอุตสาหกรรม</th></tr></thead>
  <tbody>
    <tr><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">ตามการใช้งาน</td><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">คลังสินค้า</td><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">คลังเก็บวัตถุดิบ คลังสินค้าสำเร็จรูป ศูนย์กระจายสินค้า</td></tr>
    <tr><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">ตามการใช้งาน</td><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">โรงมหรสพ</td><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">หอประชุมขนาดใหญ่ในนิคม</td></tr>
    <tr><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">ตามการใช้งาน</td><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">โรงแรม</td><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">ที่พักพนักงานที่จดทะเบียนเป็นโรงแรม</td></tr>
    <tr><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">ตามการใช้งาน</td><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">อาคารชุด</td><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">คอนโดสวัสดิการพนักงาน</td></tr>
    <tr><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">ตามการใช้งาน</td><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">สถานพยาบาล</td><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">โรงพยาบาลในนิคมอุตสาหกรรม</td></tr>
    <tr><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">ตามขนาด</td><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">อาคารที่มีพื้นที่รวมทุกชั้น หรือชั้นใดชั้นหนึ่ง ในหลังเดียวกันเกิน 1,000 ตร.ม.</td><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">โรงงานผลิต โรงประกอบ อาคารเก็บเครื่องจักร</td></tr>
    <tr><td style="padding:11px 16px;color:#3a4a41">ตามขนาด</td><td style="padding:11px 16px;color:#3a4a41">สำนักงานสูงตั้งแต่ 3 ชั้นขึ้นไป และพื้นที่รวมเกิน 1,000 ตร.ม.</td><td style="padding:11px 16px;color:#3a4a41">อาคารสำนักงานหน้าโรงงาน</td></tr>
  </tbody>
</table></div>

<p style="margin:0 0 18px;font-size:16.5px;line-height:1.95;color:#3a4a41">เกณฑ์ที่ทำให้โรงงานส่วนใหญ่เข้าข่ายคือพื้นที่ 1,000 ตร.ม. โรงงานชั้นเดียวขนาด 40 × 30 เมตร มีพื้นที่ 1,200 ตร.ม. ถือว่าเกินเกณฑ์แล้ว โดยไม่เกี่ยวกับความสูงหรือจำนวนชั้น</p>

<h2 style="font-size:23px;font-weight:700;margin:36px 0 14px;color:#0e1a14;letter-spacing:-.2px">ข้อ 30 กำหนดสองเรื่องที่มักถูกเข้าใจว่าเป็นเรื่องเดียว</h2>

<p style="margin:0 0 18px;font-size:16.5px;line-height:1.95;color:#3a4a41">ข้อ 30 ของกฎกระทรวงกำหนดให้โครงสร้างหลักของอาคารในข่ายก่อสร้างด้วยวัสดุไม่ติดไฟ ได้แก่ เหล็กโครงสร้างรูปพรรณ คอนกรีต คอนกรีตเสริมเหล็ก คอนกรีตอัดแรง หรือวัสดุอื่นที่ผ่านการทดสอบการไม่ติดไฟตาม มยผ. 8208 ของกรมโยธาธิการและผังเมือง ASTM E119 BS 476 Part 8 หรือ ISO 1182</p>

<p style="margin:0 0 18px;font-size:16.5px;line-height:1.95;color:#3a4a41">ข้อกำหนดเรื่อง "วัสดุไม่ติดไฟ" กับ "อัตราการทนไฟ" เป็นคนละเรื่องกัน เหล็กรูปพรรณผ่านเรื่องแรกได้ทันทีเพราะไม่ลุกไหม้ แต่เมื่ออุณหภูมิเหล็กแตะ 500–550°C กำลังรับน้ำหนักจะเหลือไม่ถึงครึ่ง คาน เสา หรือโครงถักเริ่มโก่งตัวได้ก่อนที่ไฟจะลามทั่วอาคาร โครงสร้างเหล็กเปล่าจึงไม่ผ่านเรื่องที่สองด้วยตัวเอง</p>

<p style="margin:0 0 18px;font-size:16.5px;line-height:1.95;color:#3a4a41">การกันไฟโครงสร้างเหล็กจึงเป็นการเติมชั้นป้องกันเพื่อหน่วงไม่ให้เหล็กร้อนถึงจุดนั้นภายในเวลาที่กำหนด วิธีที่ใช้ทั่วไปมีสีกันไฟชนิดขยายตัว ซีเมนต์พ่นกันไฟ และผ้าหรือแผ่นกันไฟ หลักการทำงานของแต่ละแบบอ่านได้ที่บทความ<a href="/articles/what-is-fireproof-paint" style="color:#018438;font-weight:600">สีกันไฟคืออะไร ทำงานอย่างไร</a></p>

<h2 style="font-size:23px;font-weight:700;margin:36px 0 14px;color:#0e1a14;letter-spacing:-.2px">อัตราทนไฟที่ต้องใช้ขึ้นกับประเภทอาคารและตำแหน่งชั้น</h2>

<p style="margin:0 0 18px;font-size:16.5px;line-height:1.95;color:#3a4a41">กฎกระทรวงกำหนดอัตราการทนไฟของโครงสร้างหลักเป็นชั่วโมง โดยแยกตามประเภทอาคารและตำแหน่งของโครงสร้างในอาคาร ค่าที่ใช้ทั่วไปอยู่ในช่วง 1 ถึง 3 ชั่วโมง</p>

<div style="overflow-x:auto;margin:22px 0 24px"><table style="border-collapse:collapse;width:100%;min-width:520px;font-size:15px;border:1px solid #e7eae4;border-radius:14px;overflow:hidden">
  <thead><tr style="background:#f0f7f2"><th style="text-align:left;padding:12px 16px;font-size:13px;font-weight:600;color:#4a584f;border-bottom:1px solid #e7eae4">กลุ่มอาคาร</th><th style="text-align:left;padding:12px 16px;font-size:13px;font-weight:600;color:#4a584f;border-bottom:1px solid #e7eae4">อัตราทนไฟโครงสร้างหลักที่พบทั่วไป</th></tr></thead>
  <tbody>
    <tr><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">อาคารทั่วไป อาคารเตี้ย</td><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;font-family:'IBM Plex Mono',monospace;font-size:14px;color:#3a4a41">1 ชั่วโมง</td></tr>
    <tr><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;color:#3a4a41">อาคารขนาดกลาง อาคารสาธารณะ</td><td style="padding:11px 16px;border-bottom:1px solid #eef1ec;font-family:'IBM Plex Mono',monospace;font-size:14px;color:#3a4a41">2 ชั่วโมง</td></tr>
    <tr><td style="padding:11px 16px;color:#3a4a41">อาคารสูง อาคารขนาดใหญ่พิเศษ</td><td style="padding:11px 16px;font-family:'IBM Plex Mono',monospace;font-size:14px;color:#3a4a41">3 ชั่วโมง</td></tr>
  </tbody>
</table></div>

<p style="margin:0 0 18px;font-size:16.5px;line-height:1.95;color:#3a4a41">ตารางนี้เป็นแนวทางเบื้องต้นสำหรับประเมินงบประมาณ อัตราที่ต้องใช้จริงในแต่ละโครงการต้องยึดตามกฎกระทรวงฉบับล่าสุดและแบบที่วิศวกรผู้ออกแบบกำหนด เพราะโครงสร้างต่างตำแหน่งในอาคารเดียวกันอาจต้องการอัตราต่างกัน</p>

<p style="margin:0 0 18px;font-size:16.5px;line-height:1.95;color:#3a4a41">อัตราทนไฟที่ต่างกัน 1 ชั่วโมง มีผลต่อความหนาสีกันไฟและงบประมาณโดยตรง งาน 3 ชั่วโมงอาจใช้สีมากกว่างาน 1 ชั่วโมงถึงสามเท่าบนพื้นที่เท่ากัน รายละเอียดการคิดต้นทุนอยู่ที่บทความ<a href="/articles/fireproof-paint-price" style="color:#018438;font-weight:600">ราคาสีกันไฟต่อตารางเมตร</a></p>

<h2 style="font-size:23px;font-weight:700;margin:36px 0 14px;color:#0e1a14;letter-spacing:-.2px">สามความเข้าใจผิดที่ทำให้งานไม่ผ่านการตรวจ</h2>

<p style="margin:0 0 18px;font-size:16.5px;line-height:1.95;color:#3a4a41"><b>โรงงานชั้นเดียวไม่เข้าข่าย</b> เกณฑ์พื้นที่ 1,000 ตร.ม. นับพื้นที่รวมทุกชั้น หรือชั้นใดชั้นหนึ่งในหลังเดียวกัน โรงงานชั้นเดียวที่มีพื้นที่เกิน 1,000 ตร.ม. เข้าข่ายเช่นเดียวกับอาคารหลายชั้น</p>

<p style="margin:0 0 18px;font-size:16.5px;line-height:1.95;color:#3a4a41"><b>เหล็กไม่ติดไฟ ไม่ต้องกันไฟ</b> เหล็กผ่านข้อกำหนดวัสดุไม่ติดไฟ แต่ไม่ผ่านอัตราการทนไฟด้วยตัวเอง เพราะสูญเสียกำลังรับน้ำหนักเกินครึ่งที่ 500–550°C ทั้งสองข้อกำหนดต้องผ่านพร้อมกัน</p>

<p style="margin:0 0 18px;font-size:16.5px;line-height:1.95;color:#3a4a41"><b>ทาสีกันไฟแล้วถือว่าผ่าน</b> ผู้ตรวจดูจากเอกสาร ได้แก่ ใบรับรองผลทดสอบตาม ISO 834 หรือ ASTM E119 ที่ระบุชั่วโมง ค่าความหนาฟิล์มแห้งที่วัดได้จริงหน้างาน และเอกสารรับรองจากวิศวกร งานที่ทาถูกต้องแต่ไม่มีเอกสารสามชุดนี้ ยังต้องหาเอกสารย้อนหลัง ซึ่งทำได้ยากเมื่อทาทับไปแล้ว</p>

<h2 style="font-size:23px;font-weight:700;margin:36px 0 14px;color:#0e1a14;letter-spacing:-.2px">ผลทดสอบของ Neocoat เทียบกับอัตราที่กฎหมายกำหนด</h2>

<p style="margin:0 0 18px;font-size:16.5px;line-height:1.95;color:#3a4a41"><a href="/product/neocoat-intumescent-paint-s" style="color:#018438;font-weight:600">สีกันไฟ Neocoat</a> มีผลทดสอบตามสองมาตรฐานที่กฎกระทรวงยอมรับ ผลทดสอบตาม ASTM E119 จากศูนย์วิจัยเพื่อความปลอดภัยจากอัคคีภัย จุฬาลงกรณ์มหาวิทยาลัย ปี 2008 ทนไฟได้ 1 ชั่วโมง 4 นาทีที่ความหนาฟิล์มแห้ง 1,186 ไมครอน และผลทดสอบตาม ISO 834 จาก FSRG ประเทศมาเลเซีย ปี 2019 บนเสาเหล็ก 5 หน้าตัดในช่วง Hp/A 89–180 รองรับอัตรา 2 ชั่วโมง</p>

<p style="margin:0 0 18px;font-size:16.5px;line-height:1.95;color:#3a4a41">สำหรับงานที่ต้องการ 3 ชั่วโมง ทำได้โดยเพิ่มความหนาฟิล์มตามค่า Hp/A ของหน้าตัดที่ใช้จริง แล้วให้วุฒิวิศวกรโยธาคำนวณและลงนามรับรองระบบ อัตรานี้จึงมาจากการออกแบบเฉพาะโครงการ ไม่ใช่ตัวเลขที่พิมพ์ไว้บนถัง ผู้รับเหมาควรถามผู้ขายทุกรายว่าตัวเลขชั่วโมงที่เสนอมาอ้างอิงจากผลทดสอบตรงหรือจากการออกแบบ</p>

<p style="margin:0 0 18px;font-size:16.5px;line-height:1.95;color:#3a4a41">โรงงานผู้ผลิต Unique Products (Thailand) ได้รับการรับรอง ISO 9001:2015 ครอบคลุมการผลิตสีกันไฟชนิดขยายตัวโดยตรง ผลทดสอบฉบับสรุปดาวน์โหลดได้ที่หน้า<a href="/standards" style="color:#018438;font-weight:600">มาตรฐานและการรับรอง</a> ฉบับเต็มขอได้จากฝ่ายขาย</p>

<h2 style="font-size:23px;font-weight:700;margin:36px 0 14px;color:#0e1a14;letter-spacing:-.2px">ลำดับงานสำหรับโครงการที่เข้าข่าย</h2>

<p style="margin:0 0 18px;font-size:16.5px;line-height:1.95;color:#3a4a41">งานกันไฟโครงสร้างเหล็กที่ผ่านการตรวจรับมี 4 ขั้นตามลำดับ ข้ามขั้นใดขั้นหนึ่งมักต้องกลับมาแก้ที่หน้างานซึ่งมีต้นทุนสูงกว่าทำให้ถูกตั้งแต่แรก</p>

<ol style="margin:2px 0 20px;padding-left:22px;color:#3a4a41;font-size:16px;line-height:2">
  <li><b>ตรวจเกณฑ์ที่เข้าข่าย</b> จากประเภทการใช้งานและพื้นที่รวม เทียบกับใบอนุญาตก่อสร้างที่มี</li>
  <li><b>กำหนดอัตราทนไฟของแต่ละตำแหน่งโครงสร้าง</b> ตามกฎกระทรวงและแบบของวิศวกรผู้ออกแบบ</li>
  <li><b>คำนวณความหนาฟิล์มจากค่า Hp/A ของหน้าตัดจริง</b> โดยวุฒิวิศวกรโยธา และเลือกสูตรสีให้ตรงสภาพหน้างาน</li>
  <li><b>ควบคุมงานทาและวัดความหนาฟิล์มแห้ง</b> เก็บผลการวัดเป็นหลักฐาน แล้วออกเอกสารรับรองส่งมอบพร้อมใบรับรองผลทดสอบ</li>
</ol>

<p style="margin:0 0 18px;font-size:16.5px;line-height:1.95;color:#3a4a41">ขั้นที่ 3 และ 4 คือส่วนที่ต้องมีวิศวกรที่มีใบอนุญาตลงนาม โครงการที่ไม่มีวิศวกรประจำใช้บริการ<a href="/services/fireproof-certification" style="color:#018438;font-weight:600">รับรองงานสีกันไฟ</a>และ<a href="/services/fireproof-supervision" style="color:#018438;font-weight:600">ควบคุมงานสีกันไฟ</a>แยกตามขั้นได้</p>

<h2 style="font-size:23px;font-weight:700;margin:36px 0 14px;color:#0e1a14;letter-spacing:-.2px">ขั้นตอนถัดไป</h2>

<p style="margin:0 0 18px;font-size:16.5px;line-height:1.95;color:#3a4a41">โครงการที่ยังไม่แน่ใจว่าเข้าข่ายหรือไม่ ส่งประเภทการใช้งาน จำนวนชั้น และพื้นที่รวมของอาคารมาที่ทีมวิศวกร พร้อมใบอนุญาตก่อสร้างถ้ามี ทีมจะตรวจเกณฑ์ที่เข้าข่าย ระบุอัตราทนไฟที่ต้องใช้ตามตำแหน่งโครงสร้าง และเสนอแนวทางกลับภายใน 24 ชั่วโมง โทร 086-339-4682 หรือแอด LINE</p>

<h2 style="font-size:23px;font-weight:700;margin:36px 0 14px;color:#0e1a14;letter-spacing:-.2px">คำถามที่พบบ่อย (FAQ)</h2>

<h3 style="font-size:17.5px;font-weight:600;margin:24px 0 8px;color:#0e1a14">โรงงานที่สร้างมานานแล้ว ต้องกันไฟโครงสร้างย้อนหลังหรือไม่?</h3>

<p style="margin:0 0 16px;font-size:16.5px;line-height:1.95;color:#3a4a41">ขึ้นกับว่าอาคารได้รับอนุญาตภายใต้กฎกระทรวงฉบับใด และมีการดัดแปลงหรือเปลี่ยนการใช้งานหลังจากนั้นหรือไม่ กรณีนี้ควรให้วิศวกรตรวจสอบใบอนุญาตก่อสร้างเดิมเทียบกับสภาพปัจจุบันก่อน ทีมวิศวกรของเราให้บริการ<a href="/services/fireproof-certification" style="color:#018438;font-weight:600">ตรวจรับรองอาคารและโรงงาน</a>สำหรับกรณีนี้</p>

<h3 style="font-size:17.5px;font-weight:600;margin:24px 0 8px;color:#0e1a14">อาคารเก็บเครื่องจักรที่ไม่มีคนทำงานประจำ เข้าข่ายหรือไม่?</h3>

<p style="margin:0 0 16px;font-size:16.5px;line-height:1.95;color:#3a4a41">ถ้าพื้นที่รวมเกิน 1,000 ตร.ม. เข้าข่ายจากเกณฑ์ขนาด กฎกระทรวงระบุเกณฑ์นี้ที่พื้นที่ ไม่ได้ระบุที่จำนวนผู้ใช้อาคาร</p>

<h3 style="font-size:17.5px;font-weight:600;margin:24px 0 8px;color:#0e1a14">ส่วนไหนของอาคารที่เป็นโครงสร้างหลักตามข้อกำหนด?</h3>

<p style="margin:0 0 16px;font-size:16.5px;line-height:1.95;color:#3a4a41">ส่วนที่รับน้ำหนักของอาคาร เช่น เสา คาน โครงถักหลังคา และพื้น ส่วนที่ไม่รับน้ำหนัก เช่น แปหรือโครงคร่าวผนัง โดยทั่วไปไม่นับ แต่ขอบเขตที่แน่นอนควรยึดตามแบบที่วิศวกรผู้ออกแบบระบุ</p>

<h3 style="font-size:17.5px;font-weight:600;margin:24px 0 8px;color:#0e1a14">ใครเป็นผู้ลงนามรับรองว่าโครงสร้างทนไฟได้ตามอัตรา?</h3>

<p style="margin:0 0 16px;font-size:16.5px;line-height:1.95;color:#3a4a41">วุฒิวิศวกรโยธา เป็นผู้คำนวณความหนาที่ต้องใช้ตามค่า Hp/A ของหน้าตัดจริง และลงนามในเอกสารรับรอง ระหว่างทาต้องมีการควบคุมงานและวัดความหนาฟิล์มแห้งเก็บไว้เป็นหลักฐาน ดูรายละเอียดที่บริการ<a href="/services/fireproof-supervision" style="color:#018438;font-weight:600">ควบคุมงานสีกันไฟ</a></p>
